<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Power Quality Management in Decentralized Mini-Grids — EMG-TECH-017</title>
  <meta name="description" content="A publication-grade engineering report evaluating Phase Unbalance, Harmonic Distortion, OpenDSS phase balancing optimization, and Active Asymmetric Inverter Control for decentralized grids in South Asia and SSA.">
  <link rel="stylesheet" href="/reports/report-style.css">
  <style>
    /* ─── Tab layout ─────────────────────────────── */
    .tab-nav { display: flex; flex-wrap: wrap; gap: 6px; margin-bottom: 2rem; border-bottom: 2px solid var(--border-accent); padding-bottom: 1rem; }
    .tab-btn  { padding: 8px 18px; border-radius: 8px; border: 1px solid var(--border); background: var(--bg-card); color: var(--text-secondary); font-size: 0.82rem; font-weight: 600; cursor: pointer; transition: var(--transition-smooth); }
    .tab-btn:hover  { border-color: var(--accent-teal); color: var(--accent-teal); }
    .tab-btn.active { background: var(--accent-teal); color: #fff; border-color: var(--accent-teal); }
    .tab-content    { display: none; }
    .tab-content.active { display: block; }

    /* ─── Stat grid ──────────────────────────────── */
    .stat-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(160px, 1fr)); gap: 1rem; margin: 1.5rem 0; }
    .stat-box  { background: var(--bg-card); border: 1px solid var(--border); border-radius: 12px; padding: 1.2rem 1rem; text-align: center; box-shadow: 0 4px 6px -1px rgba(0, 0, 0, 0.05); }
    .stat-val  { font-size: 2rem; font-weight: 800; color: var(--accent-teal); line-height: 1; }
    .stat-lbl  { font-size: 0.75rem; color: var(--text-secondary); margin-top: 4px; }

    /* ─── Inline ref links ───────────────────────── */
    .ref-num  { display: inline-block; min-width: 32px; font-weight: 700; color: var(--accent-teal); }
    .ref-list { list-style: none; padding: 0; }
    .ref-list li { padding: 8px 0; border-bottom: 1px solid var(--border); font-size: 0.85rem; line-height: 1.55; }
    .ref-list li:last-child { border-bottom: none; }

    /* ─── Code highlight box ─────────────────────── */
    .code-box { background: #f1f5f9; padding: 12px; border-radius: 8px; border: 1px solid #cbd5e1; font-family: var(--font-mono); font-size: 0.85rem; color: #0e7490; margin: 1rem 0; overflow-x: auto; }

    /* Table adjustments */
    .rec-table th { background: var(--bg-secondary); }
    .rec-table td { font-size: 0.87rem; }
  </style>
</head>
<body>

<!-- ═══════════════════════════════════════
     HERO
     ═══════════════════════════════════════ -->
<header class="hero">
  <a href="/reports" class="back-link">← Reports Index</a>
  <div class="eyebrow">
    <span class="tag tag-teal">⚡ Technical Specification</span>
    <span class="tag tag-purple">🌍 South Asia &amp; SSA</span>
    <span class="tag tag-orange">🔌 Power Quality (PQ)</span>
  </div>
  <h1>Power Quality (PQ) Management<br><em>in Decentralized Mini-Grids</em><br>for South Asia and SSA</h1>
  <p class="hero-sub">Deploying software-driven phase balancing, dynamic active inverter asymmetric control, and Delta-Wye transformer triplen harmonic traps to resolve phase unbalance and distortion bottlenecks.</p>
  <div class="hero-kpis">
    <div class="hero-kpi"><div class="hero-kpi-value">&lt; 2% VUF</div><div class="hero-kpi-label">Phase Unbalance Target</div></div>
    <div class="hero-kpi"><div class="hero-kpi-value">Active Asym</div><div class="hero-kpi-label">PWM Phase Control</div></div>
    <div class="hero-kpi"><div class="hero-kpi-value">&Delta;-Y Trap</div><div class="hero-kpi-label">Harmonic Mitigation</div></div>
    <div class="hero-kpi"><div class="hero-kpi-value">EMG-TECH-017</div><div class="hero-kpi-label">Document ID</div></div>
  </div>
</header>

<!-- ═══════════════════════════════════════
     NAV
     ═══════════════════════════════════════ -->
<nav>
  <div class="nav-inner">
    <a href="#" onclick="switchTab('exec')">Executive Summary</a>
    <a href="#" onclick="switchTab('opendss')">OpenDSS Python</a>
    <a href="#" onclick="switchTab('inverter')">Asymmetric Inverter</a>
    <a href="#" onclick="switchTab('transformer')">Harmonic Trapping</a>
    <a href="#" onclick="switchTab('audit')">Spectrogram Audit</a>
    <a href="#" onclick="switchTab('matrix')">Strategic Matrix</a>
    <a href="#" onclick="switchTab('refs')">References</a>
  </div>
</nav>

<!-- ═══════════════════════════════════════
     MAIN
     ═══════════════════════════════════════ -->
<main class="container">

  <!-- TAB NAV -->
  <div class="tab-nav" role="tablist">
    <button class="tab-btn active" id="tab-btn-exec" role="tab" aria-selected="true" aria-controls="panel-exec" onclick="switchTab('exec')">01 · Executive Summary</button>
    <button class="tab-btn" id="tab-btn-opendss" role="tab" aria-selected="false" aria-controls="panel-opendss" onclick="switchTab('opendss')">02 · OpenDSS &amp; Python</button>
    <button class="tab-btn" id="tab-btn-inverter" role="tab" aria-selected="false" aria-controls="panel-inverter" onclick="switchTab('inverter')">03 · Active Inverter Control</button>
    <button class="tab-btn" id="tab-btn-transformer" role="tab" aria-selected="false" aria-controls="panel-transformer" onclick="switchTab('transformer')">04 · Triplen Harmonics</button>
    <button class="tab-btn" id="tab-btn-audit" role="tab" aria-selected="false" aria-controls="panel-audit" onclick="switchTab('audit')">05 · Spectrogram Auditing</button>
    <button class="tab-btn" id="tab-btn-matrix" role="tab" aria-selected="false" aria-controls="panel-matrix" onclick="switchTab('matrix')">06 · Strategic Matrix</button>
    <button class="tab-btn" id="tab-btn-refs" role="tab" aria-selected="false" aria-controls="panel-refs" onclick="switchTab('refs')">07 · References</button>
  </div>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 01 · EXECUTIVE SUMMARY
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content active" id="panel-exec" role="tabpanel" aria-labelledby="tab-btn-exec">
    <div class="section-header">
      <div class="sec-num">Section 01</div>
      <h2 class="sec-title">Executive Summary: Phase Unbalance vs. Harmonic Distortion</h2>
      <p class="sec-desc">Managing Power Quality (PQ) in decentralized grids requires recognizing that Phase Unbalance (fundamental frequency asymmetry) and Harmonic Distortion (waveform deformation) degrade system health in entirely different ways. The approach to solving these issues depends heavily on the regional deployment model.</p>
    </div>

    <div class="stat-grid">
      <div class="stat-box"><div class="stat-val">THD &lt; 5%</div><div class="stat-lbl">IEEE 519 standard utility-connection threshold</div></div>
      <div class="stat-box"><div class="stat-val">&lt; 2%</div><div class="stat-lbl">Voltage Unbalance Factor (VUF) target at critical buses</div></div>
      <div class="stat-box"><div class="stat-val">3P4W</div><div class="stat-lbl">Four-wire active asymmetric inverters specified</div></div>
      <div class="stat-box"><div class="stat-val">&Delta;-Y Trap</div><div class="stat-lbl">Traps zero-sequence 3rd, 9th, and 15th harmonics</div></div>
    </div>

    <div class="card">
      <h2>Regional Deployment Scenarios</h2>
      <p>Decentralized renewable energy grids operate under distinct grid coupling scenarios. The physical constraints and subsequent power quality remediation strategies are divided into two main regional deployment configurations:</p>
      
      <div class="card-grid" style="margin-top: 1.2rem;">
        <div class="card">
          <strong style="color: var(--accent-teal); font-size: 1.1rem; display: block; margin-bottom: 6px;">Sub-Saharan Africa (SSA) isolated Grids</strong>
          <p>These grids are primarily islanded solar-plus-storage mini-grids. Lacking the stabilization buffer of a large, central transmission network, heavy phase unbalances lead directly to high neutral wire loading. This spikes neutral-to-earth voltages, triggers inverter protection trips, and accelerates battery degradation (lead-acid or lithium) due to asymmetrical charging loops across phase-split charger boards.</p>
        </div>
        <div class="card">
          <strong style="color: var(--accent-purple); font-size: 1.1rem; display: block; margin-bottom: 6px;">South Asia Grid-Connected Clusters</strong>
          <p>These grids are increasingly grid-connected solar mini-grids or microgrid clusters. Here, the challenge shifts to managing a weak Point of Common Coupling (PCC). Operators must avoid strict reactive power and harmonic injection penalties, and prevent reverse power flow and overvoltages on highly uneven single-phase local distribution lines during high solar peak generation.</p>
        </div>
      </div>
    </div>

    <div class="alert alert-teal">
      <div class="alert-icon">📋</div>
      <div class="alert-content">
        <div class="alert-title">Scope and Structure of this Audit</div>
        <div class="alert-text">This technical specification maps out concrete integration guidelines to resolve these power quality bottlenecks. Section 2 evaluates software-driven phase balancing using Python and EPRI OpenDSS. Section 3 details hardware-level asymmetric control loops. Section 4 and 5 focus on trapping and auditing harmonic distortion.</div>
      </div>
    </div>
  </section>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 02 · OPENDSS & PYTHON
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content" id="panel-opendss" role="tabpanel" aria-labelledby="tab-btn-opendss">
    <div class="section-header">
      <div class="sec-num">Section 02</div>
      <h2 class="sec-title">Network-Level Optimization: OpenDSS &amp; Python Phase Balancing</h2>
      <p class="sec-desc">Using an open-source scripting architecture wrapped around the EPRI Open Distribution System Simulator (OpenDSS) engine to implement a software-driven phase balancing routine.</p>
    </div>

    <div class="card">
      <h2>Phase Unbalance and Neutral Wire Current Flow</h2>
      <div class="diagram-box">
        <div class="diagram-title">📈 Unbalanced Load Asymmetric Phase Currents and Neutral Return Current (I_N)</div>
        <svg viewBox="0 0 900 280" width="100%" height="auto" xmlns="http://www.w3.org/2000/svg"
             style="background:#ffffff; border-radius:12px; border:1px solid #cbd5e1; font-family:'Inter',system-ui,sans-serif; display:block; margin:16px 0;">
          <defs>
            <marker id="arr-red" viewBox="0 0 10 10" refX="6" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M0 0 L10 5 L0 10z" fill="#dc2626"/>
            </marker>
            <marker id="arr-blue" viewBox="0 0 10 10" refX="6" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M0 0 L10 5 L0 10z" fill="#2563eb"/>
            </marker>
            <marker id="arr-gray" viewBox="0 0 10 10" refX="6" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M0 0 L10 5 L0 10z" fill="#64748b"/>
            </marker>
          </defs>

          <!-- Substation transformer source -->
          <rect x="20" y="80" width="140" height="120" rx="8" fill="#f8fafc" stroke="#64748b" stroke-width="1.5"/>
          <text x="90" y="130" text-anchor="middle" fill="#475569" font-size="11" font-weight="700">Substation</text>
          <text x="90" y="145" text-anchor="middle" fill="#64748b" font-size="9">3-Phase Generator</text>
          <text x="90" y="160" text-anchor="middle" fill="#0891b2" font-size="9" font-weight="700">Y-Neutral Source</text>

          <!-- Phase wires -->
          <!-- Phase A: Heavy current (Red) -->
          <line x1="160" y1="100" x2="600" y2="100" stroke="#dc2626" stroke-width="3.5" marker-end="url(#arr-red)"/>
          <text x="180" y="90" fill="#be123c" font-size="9.5" font-weight="700">Phase A Current: 50 Amps (Heavy Load)</text>

          <!-- Phase B: Light current (Blue) -->
          <line x1="160" y1="130" x2="600" y2="130" stroke="#2563eb" stroke-width="1.5" marker-end="url(#arr-blue)"/>
          <text x="180" y="122" fill="#1d4ed8" font-size="9.5" font-weight="700">Phase B Current: 10 Amps (Light Load)</text>

          <!-- Phase C: Light current (Blue) -->
          <line x1="160" y1="160" x2="600" y2="160" stroke="#2563eb" stroke-width="1.5" marker-end="url(#arr-blue)"/>
          <text x="180" y="152" fill="#1d4ed8" font-size="9.5" font-weight="700">Phase C Current: 10 Amps (Light Load)</text>

          <!-- Neutral wire: Heavy unbalance current (Gray) -->
          <line x1="160" y1="200" x2="600" y2="200" stroke="#64748b" stroke-width="2.5" stroke-dasharray="6 4" marker-end="url(#arr-gray)"/>
          <text x="180" y="215" fill="#475569" font-size="10" font-weight="700">Neutral Wire Return Current (I_N) = 40 Amps! (Dangerous)</text>

          <!-- Dynamic Loads boxes -->
          <rect x="600" y="90" width="100" height="20" fill="#fee2e2" stroke="#dc2626" stroke-width="1"/>
          <text x="650" y="103" text-anchor="middle" fill="#991b1b" font-size="8" font-weight="700">Heavy Grid Load</text>

          <rect x="600" y="125" width="100" height="20" fill="#eff6ff" stroke="#2563eb" stroke-width="1"/>
          <text x="650" y="138" text-anchor="middle" fill="#1d4ed8" font-size="8" font-weight="700">Light Grid Load</text>

          <rect x="600" y="155" width="100" height="20" fill="#eff6ff" stroke="#2563eb" stroke-width="1"/>
          <text x="650" y="168" text-anchor="middle" fill="#1d4ed8" font-size="8" font-weight="700">Light Grid Load</text>

          <!-- Fatal results callout -->
          <rect x="20" y="235" width="860" height="30" rx="4" fill="#fee2e2" stroke="#fca5a5"/>
          <text x="450" y="254" text-anchor="middle" fill="#991b1b" font-size="10" font-weight="700">High neutral current causes high neutral-to-earth voltages, generator heating, and battery charging asymmetry.</text>
        </svg>
      </div>
    </div>

    <div class="card">
      <h3>The Code-Level Workflow</h3>
      <p>Using the `dss_python` or `OpenDSSDirect.py` libraries, operators can map out their mini-grid topology, fetch real-time unbalanced load files via smart meters, and run iterative optimization loops. This routine can be run weekly to optimize physical connections or automated to command smart static phase-swapping switches:<sup>[9]</sup></p>

      <div class="code-box">
import dss
import numpy as np

# Initialize the OpenDSS Engine
dss_engine = dss.DSS
dss_circuit = dss_engine.ActiveCircuit

# Load your custom multi-phase mini-grid model
dss_engine.Text.Command = "Compile (C:/MiniGrid/Master_Circuit.dss)"

def calculate_vuf():
    """Calculates the Voltage Unbalance Factor (VUF) across all critical buses."""
    vuf_results = {}
    for bus_name in dss_circuit.AllBusNames:
        dss_circuit.Buses.Name = bus_name
        # Fetch complex sequence voltages (Zero, Positive, Negative sequences)
        seq_voltages = dss_circuit.Buses.SeqVoltages
        
        # SeqVoltages returns [V0, V1, V2] 
        v_pos = seq_voltages[1] # Positive sequence
        v_neg = seq_voltages[2] # Negative sequence
        
        if v_pos > 0:
            vuf = (abs(v_neg) / abs(v_pos)) * 100.0
            vuf_results[bus_name] = vuf
    return vuf_results

def heuristic_phase_swap_optimizer():
    """Simple greedy sensitivity heuristic to balance the load phase configurations."""
    # 1. Evaluate baseline VUF
    current_vuf = calculate_vuf()
    print(f"Initial Maximum Grid VUF: {max(current_vuf.values())}%")
    
    # 2. Iterative optimization logic
    # The algorithm simulates re-allocating a single-phase consumer (e.g., from Phase A to B)
    # by modifying the OpenDSS circuit definitions at runtime:
    # dss_engine.Text.Command = "Modify Load.Consumer_42 phases=1 bus1=BusName.2"
    
    # 3. Re-run Power Flow
    dss_circuit.Solution.Solve()
    
    # 4. Check if max VUF dropped below the 2% regulatory standard
    optimized_vuf = calculate_vuf()
    return optimized_vuf
      </div>
    </div>

    <div class="card-grid">
      <div class="card">
        <h3>Recommendation for SSA Isolated Grids</h3>
        <p>Gather 15-minute interval data from consumer smart meters. Run this Python optimization script quarterly to identify which single-phase consumers should be physically re-terminated to a different phase during standard maintenance routines. Focus on minimizing **Neutral Wire Current** ($I_N$) to eliminate transformer core losses, protect earthing safety, and stabilize battery banks.</p>
      </div>

      <div class="card">
        <h3>Recommendation for South Asia Grid-Connected Grids</h3>
        <p>Run the optimization model using day-ahead solar forecasting metrics. Focus the algorithm on preventing individual phase voltage swells at nodes furthest from the injection point where localized rooftop solar exceeds local daytime demand, avoiding over-voltage inverter trip cascades at the Point of Common Coupling (PCC).</p>
      </div>
    </div>
  </section>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 03 · ACTIVE INVERTER CONTROL
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content" id="panel-inverter" role="tabpanel" aria-labelledby="tab-btn-inverter">
    <div class="section-header">
      <div class="sec-num">Section 03</div>
      <h2 class="sec-title">Edge-Level Mitigation: Active Inverter Asymmetric Control</h2>
      <p class="sec-desc">Bypassing standard balanced three-phase operation and enforcing asymmetric active and reactive power inversion to address fast-acting, dynamic load sags.</p>
    </div>

    <div class="card">
      <h2>Asymmetric Inverter Control Loop</h2>
      <div class="diagram-box">
        <div class="diagram-title">🛡️ Three-Phase Four-Wire (3P4W) Active Asymmetric PWM Firing Scheme</div>
        <svg viewBox="0 0 900 320" width="100%" height="auto" xmlns="http://www.w3.org/2000/svg"
             style="background:#ffffff; border-radius:12px; border:1px solid #cbd5e1; font-family:'Inter',system-ui,sans-serif; display:block; margin:16px 0;">
          <defs>
            <marker id="arr-gray2" viewBox="0 0 10 10" refX="6" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M0 0 L10 5 L0 10z" fill="#475569"/>
            </marker>
          </defs>

          <!-- Core DC Battery Bus -->
          <rect x="20" y="90" width="150" height="120" rx="8" fill="#eff6ff" stroke="#2563eb" stroke-width="1.5"/>
          <text x="95" y="140" text-anchor="middle" fill="#1d4ed8" font-size="11" font-weight="700">DC Battery Bus</text>
          <text x="95" y="155" text-anchor="middle" fill="#2563eb" font-size="9">Lead-Acid / Li-Ion</text>
          <text x="95" y="170" text-anchor="middle" fill="#0891b2" font-size="9" font-weight="700">Constant DC Voltage</text>

          <line x1="170" y1="150" x2="260" y2="150" stroke="#2563eb" stroke-width="2" marker-end="url(#arr-gray2)"/>

          <!-- 4-Leg PWM Hybrid Inverter Core -->
          <rect x="260" y="40" width="380" height="230" rx="14" fill="#f8fafc" stroke="#64748b" stroke-width="2"/>
          <text x="450" y="65" text-anchor="middle" fill="#475569" font-size="11.5" font-weight="800">4-LEG ASYMMETRIC HYBRID INVERTER</text>

          <!-- PWM Gates Controllers -->
          <rect x="290" y="90" width="320" height="50" rx="6" fill="#fff7ed" stroke="#ea580c" stroke-width="1.5"/>
          <text x="450" y="115" text-anchor="middle" fill="#c2410c" font-size="10.5" font-weight="700">PWM Gate Firing Modulations (LF Energy Fledge / OpenFMB)</text>
          <text x="450" y="128" text-anchor="middle" fill="#ea580c" font-size="8.5">PWM controls each phase leg (A, B, C, N) independently</text>

          <!-- Symmetrical Component Solver -->
          <rect x="290" y="160" width="320" height="50" rx="6" fill="#ecfeff" stroke="#0891b2" stroke-width="1.5"/>
          <text x="450" y="185" text-anchor="middle" fill="#0e7490" font-size="10.5" font-weight="700">Symmetrical Component Solver</text>
          <text x="450" y="198" text-anchor="middle" fill="#0891b2" font-size="8.5">Resolves: S_asym = Pa + jQa != Pb + jQb != Pc + jQc</text>

          <!-- Internal control links -->
          <line x1="450" y1="160" x2="450" y2="140" stroke="#64748b" stroke-width="1.2" stroke-dasharray="3 3"/>

          <!-- Inverter Output phases -->
          <path d="M 640 100 L 780 100" fill="none" stroke="#dc2626" stroke-width="2.5" marker-end="url(#arr-gray2)"/>
          <text x="710" y="90" fill="#dc2626" font-size="8.5" font-weight="700">Phase A: 25 kW</text>

          <path d="M 640 140 L 780 140" fill="none" stroke="#2563eb" stroke-width="1.5" marker-end="url(#arr-gray2)"/>
          <text x="710" y="132" fill="#2563eb" font-size="8.5" font-weight="700">Phase B: 5 kW</text>

          <path d="M 640 180 L 780 180" fill="none" stroke="#2563eb" stroke-width="1.5" marker-end="url(#arr-gray2)"/>
          <text x="710" y="172" fill="#2563eb" font-size="8.5" font-weight="700">Phase C: 5 kW</text>

          <!-- 4th Leg Neutral wire -->
          <path d="M 640 230 L 780 230" fill="none" stroke="#64748b" stroke-width="2" stroke-dasharray="4 2" marker-end="url(#arr-gray2)"/>
          <text x="710" y="222" fill="#475569" font-size="8.5" font-weight="700">Active Neutral Leg (N)</text>
        </svg>
      </div>
    </div>

    <div class="card-grid">
      <div class="card">
        <h3>The Architectural Blueprint</h3>
        <p>Standard three-phase solar and battery inverters are designed to balance power equally across all three phases (injecting exactly 33.3% of total active power into each leg). Under highly asymmetrical loading—such as one phase carrying a heavy single-phase grinding mill while the other two phases are empty—a conventional balanced inverter experiences distinct failures:<sup>[10]</sup></p>
        <ul style="padding-left: 1.2rem; font-size: 0.88rem; line-height: 1.6; margin-top: 0.5rem;">
          <li><strong>Voltage Sags:</strong> The heavily loaded phase experiences severe voltage sags because the inverter cannot supply differential current.</li>
          <li><strong>Reverse Power:</strong> The inverter may push excess, unneeded power back through the lightly loaded phases, triggering localized over-voltages and anti-islanding trips.</li>
        </ul>
        <p style="margin-top: 0.5rem;">To mitigate this, operators must deploy **Three-Phase, Four-Wire (or Four-Leg) Hybrid Inverters** driven by an open-source Edge Energy Management System (such as LF Energy’s **Fledge** or **OpenFMB** frameworks). These systems bypass balanced three-phase operation and enforce **Asymmetric P and Q Inversion**.</p>
      </div>

      <div class="card">
        <h3>The Algorithmic Control Loop</h3>
        <p>The edge computer queries the central substation meter via Modbus/TCP or CAN bus every few milliseconds to calculate the instantaneous asymmetrical components:</p>
        <div style="background: var(--bg-secondary); padding: 12px; border-radius: 8px; font-family: var(--font-mono); font-size: 0.88rem; margin: 8px 0; border-left: 4px solid var(--accent-teal); text-align: center;">
          S<sub>asym</sub> = P<sub>a</sub> + jQ<sub>a</sub> &ne; P<sub>b</sub> + jQ<sub>b</sub> &ne; P<sub>c</sub> + jQ<sub>c</sub>
        </div>
        <p style="font-size: 0.85rem; color: var(--text-secondary);">Where:</p>
        <ul style="padding-left: 1.2rem; font-size: 0.85rem; color: var(--text-secondary); line-height: 1.5;">
          <li>$P_x$ = Instantaneous active power per phase leg</li>
          <li>$Q_x$ = Instantaneous reactive power per phase leg</li>
        </ul>
        <p style="margin-top: 0.8rem; font-size: 0.88rem; line-height: 1.6;">The internal inverter firmware uses an active power filter (APF) algorithm. Instead of treating the grid as a single block, the inverter controls the Pulse-Width Modulation (PWM) firing blocks of each phase leg independently, achieving zero-sequence and negative-sequence compensation dynamically.</p>
      </div>
    </div>

    <div class="card-grid" style="margin-top: 1rem;">
      <div class="card">
        <h3>SSA Isolated Grid Context</h3>
        <p>The storage inverter supplies the delta current required by the heavily loaded phase directly from the DC battery bus. This keeps the voltage sinusoidal and prevents negative-sequence rotating currents from damaging local induction motors (such as community water pumps and agricultural processing mills).</p>
      </div>

      <div class="card">
        <h3>South Asia Grid-Connected Context</h3>
        <p>The inverter throttles active power export ($P$) on overloaded phases to dodge anti-islanding or overvoltage trips at the Point of Common Coupling (PCC), while dynamically injecting reactive power ($Q$) on adjacent phases to stabilize local node voltages.</p>
      </div>
    </div>
  </section>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 04 · HARMONIC TRAPPING
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content" id="panel-transformer" role="tabpanel" aria-labelledby="tab-btn-transformer">
    <div class="section-header">
      <div class="sec-num">Section 04</div>
      <h2 class="sec-title">Harmonic Distortion Mitigation: Delta-Wye Traps</h2>
      <p class="sec-desc">Trapping 3rd, 9th, and 15th (triplen) harmonics using Delta-Wye transformer winding configurations to prevent generator and storage inverter filter degradation.</p>
    </div>

    <div class="card">
      <h2>Delta-Wye (Δ-Y) Triplen Harmonic Trap</h2>
      <div class="diagram-box">
        <div class="diagram-title">🛡️ Trapping Zero-Sequence Triplen Harmonics in Delta Primary Windings</div>
        <svg viewBox="0 0 900 290" width="100%" height="auto" xmlns="http://www.w3.org/2000/svg"
             style="background:#ffffff; border-radius:12px; border:1px solid #cbd5e1; font-family:'Inter',system-ui,sans-serif; display:block; margin:16px 0;">
          <defs>
            <marker id="arr-green" viewBox="0 0 10 10" refX="6" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M0 0 L10 5 L0 10z" fill="#16a34a"/>
            </marker>
            <marker id="arr-red2" viewBox="0 0 10 10" refX="6" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M0 0 L10 5 L0 10z" fill="#dc2626"/>
            </marker>
          </defs>

          <!-- Delta Primary Windings (Left) -->
          <rect x="80" y="60" width="220" height="150" rx="10" fill="#f0fdf4" stroke="#16a34a" stroke-width="1.5"/>
          <text x="190" y="85" text-anchor="middle" fill="#15803d" font-size="12" font-weight="700">DELTA PRIMARY winding (&Delta;)</text>
          
          <!-- Circulating harmonics arrow inside delta -->
          <path d="M 140 120 L 240 120 L 190 170 Z" fill="rgba(22, 163, 74, 0.08)" stroke="#16a34a" stroke-width="2" stroke-dasharray="4 2" marker-end="url(#arr-green)"/>
          <text x="190" y="195" text-anchor="middle" fill="#15803d" font-size="9" font-weight="700">Triplen Harmonics Circulate &amp; Dissipate</text>

          <!-- Wye Secondary Windings (Right) -->
          <rect x="480" y="60" width="340" height="150" rx="10" fill="#eff6ff" stroke="#2563eb" stroke-width="1.5"/>
          <text x="650" y="85" text-anchor="middle" fill="#1d4ed8" font-size="12" font-weight="700">WYE SECONDARY winding (Y)</text>

          <!-- Secondary phase terminals with harmonics returning -->
          <line x1="510" y1="120" x2="480" y2="120" stroke="#dc2626" stroke-width="1.5" stroke-dasharray="3 2" marker-end="url(#arr-red2)"/>
          <text x="540" y="115" fill="#be123c" font-size="8.5">3rd, 9th, 15th Harmonics</text>

          <line x1="510" y1="150" x2="480" y2="150" stroke="#dc2626" stroke-width="1.5" stroke-dasharray="3 2" marker-end="url(#arr-red2)"/>
          
          <!-- Neutral return on Wye -->
          <line x1="680" y1="150" x2="680" y2="190" stroke="#64748b" stroke-width="2"/>
          <text x="680" y="205" text-anchor="middle" fill="#475569" font-size="9" font-weight="700">System Neutral (N)</text>

          <!-- Coupling core -->
          <line x1="380" y1="50" x2="380" y2="230" stroke="#64748b" stroke-width="4"/>
          <line x1="400" y1="50" x2="400" y2="230" stroke="#64748b" stroke-width="4"/>
          <text x="390" y="245" text-anchor="middle" fill="#475569" font-size="8.5" font-weight="700">Iron Core</text>
        </svg>
      </div>
    </div>

    <div class="card-grid">
      <div class="card">
        <h3>The Triplen Harmonic Bottleneck</h3>
        <p>Because mini-grid networks in developing agricultural markets rely heavily on low-cost LED lighting, phone chargers, variable frequency water drives, and lower-tier solar inverters, they suffer from high concentrations of **Total Harmonic Distortion (THD)**. Unlike phase unbalances, harmonic distortion cannot be fixed by moving wires or injecting fundamental active/reactive power currents.<sup>[11]</sup></p>
        <p style="margin-top: 0.5rem;">Single-phase non-linear consumer electronics generate massive **3rd, 9th, and 15th order harmonics** (known as triplen harmonics). These triplen harmonics do not cancel out in a three-phase system; instead, they add up in phase on the neutral wire, flowing back to the substation transformer and causing severe heating and equipment degradation.</p>
      </div>

      <div class="card">
        <h3>Trapping Harmonics via Delta-Wye Configurations</h3>
        <p>In isolated Sub-Saharan Africa mini-grids, operators can mitigate triplen harmonics by specifying that the primary distribution transformer uses a **Delta-Wye ($\Delta$-Y) connection configuration**:</p>
        <ul style="padding-left: 1.2rem; font-size: 0.88rem; line-height: 1.6; margin-top: 0.5rem;">
          <li><strong>Zero-Sequence Isolation:</strong> The triplen harmonic currents add up in the neutral wire and flow back to the transformer secondary (Wye side). Because they are zero-sequence in nature, they are magnetically coupled to the primary (Delta side).</li>
          <li><strong>Circulating Current Trap:</strong> The Delta primary winding configuration provides a closed electrical loop. The zero-sequence harmonic currents circulate harmlessly within the delta windings and dissipate as heat, trapping them and preventing them from flowing back to the main generator.</li>
        </ul>
      </div>
    </div>
  </section>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 05 · SPECTROGRAM AUDITING
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content" id="panel-audit" role="tabpanel" aria-labelledby="tab-btn-audit">
    <div class="section-header">
      <div class="sec-num">Section 05</div>
      <h2 class="sec-title">Spectrogram Auditing: EPRI Grid-IQ Evaluation</h2>
      <p class="sec-desc">Using the EPRI Grid-IQ Harmonics Evaluation Module (OS-HEM) to audit consumer harmonic spectra, conduct frequency scans, and prevent parallel resonance failures.</p>
    </div>

    <div class="card">
      <h3>Preventing Grid Resonance Failures</h3>
      <p>Before connecting new industrial loads—such as telecom towers, cold-storage units, or large motor-driven mills—to a mini-grid feeder, operators must audit their harmonic profiles. Mini-grid lines have inherent inductance ($L$) and capacitance ($C$). If an incoming commercial load injects harmonics that match the grid's natural resonance frequency, the system can experience a **parallel resonance condition**. This can cause severe voltage amplification spikes, blowing out fuses, damaging output filters, and burning out household appliances.<sup>[12]</sup></p>
      
      <p style="margin-top: 0.8rem;">To prevent these failures, operators can use the **EPRI Grid-IQ Harmonics Evaluation Module (OS-HEM)** to run predictive simulations:</p>

      <ul style="padding-left: 1.5rem; margin-top: 0.8rem; line-height: 1.8; font-size: 0.9rem;">
        <li><strong>Harmonic Injection Modeling:</strong> Inject the measured or manufacturer-specified harmonic spectrum of the incoming commercial load into the OpenDSS circuit model using the Grid-IQ tool.</li>
        <li><strong>Feeder Frequency Scan:</strong> Run an automated frequency scan across the grid topology. The software calculates the driving-point impedance at each bus across a frequency range (from 50 Hz to 2000 Hz).</li>
        <li><strong>Resonance Verification:</strong> Identify any impedance peaks that align with high-amplitude harmonic orders (e.g., 5th or 7th harmonics). If resonance is detected, developers must mandate the installation of passive or active harmonic filters at the consumer's connection interface before approving their connection.</li>
      </ul>
    </div>
  </section>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 06 · STRATEGIC MATRIX
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content" id="panel-matrix" role="tabpanel" aria-labelledby="tab-btn-matrix">
    <div class="section-header">
      <div class="sec-num">Section 06</div>
      <h2 class="sec-title">Regional Strategy &amp; Power Quality Matrix</h2>
      <p class="sec-desc">A comparative operational blueprint for managing Power Quality across isolated Sub-Saharan Africa and grid-connected South Asian mini-grids.</p>
    </div>

    <div class="card">
      <h2>Power Quality Mitigation Framework</h2>
      <div class="tw">
        <table class="rec-table">
          <thead>
            <tr>
              <th style="width: 20%;">Power Quality Metric</th>
              <th style="width: 40%;">Sub-Saharan Africa (Isolated Mini-Grid)</th>
              <th style="width: 40%;">South Asia (Grid-Connected Mini-Grid)</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>Phase Unbalance Strategy</strong></td>
              <td>Use an **OpenDSS Python Greedy Heuristic** to balance physical residential drop-lines. Focus on reducing neutral line loading to preserve lead-acid/lithium battery bank lifespans.</td>
              <td>Deploy **Active Asymmetric Inverter Control** at the distribution level to regulate phase voltages during high midday solar export windows.</td>
            </tr>
            <tr>
              <td><strong>Harmonic Distortion Strategy</strong></td>
              <td>Enforce Delta-Wye transformer topology traps for triplen harmonics. Standardize on IP65 passive harmonic filters for heavy productive use loads like grain mills.</td>
              <td>Enforce IEEE 519 compliance standards at the connection queue interface. Use open-source modeling to map resonance across localized interconnected lines.</td>
            </tr>
            <tr>
              <td><strong>Telemetry Requirements</strong></td>
              <td>Lightweight, daily batches of 15-minute interval smart meter data via 2G/4G or local mesh.</td>
              <td>High-frequency, real-time Modbus/TCP or streaming telemetry to manage immediate utility-grid connection variables.</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
  </section>

  <!-- ═══════════════════════════════════════════════════════════
       TAB 07 · REFERENCES
       ═══════════════════════════════════════════════════════════ -->
  <section class="tab-content" id="panel-refs" role="tabpanel" aria-labelledby="tab-btn-refs">
    <div class="section-header">
      <div class="sec-num">Section 07</div>
      <h2 class="sec-title">Reference Registry &amp; Bibliography</h2>
      <p class="sec-desc">Direct links to codebases, standards registries, and mature smart grid framework dependencies audited in this report.</p>
    </div>

    <div class="card">
      <ul class="ref-list">
        <li><span class="ref-num">[1]</span> EPRI. <em>OpenDSS — Open Distribution System Simulator</em>. EPRI Software. <a href="https://www.epri.com/pages/sa/opendss" target="_blank" rel="noopener">epri.com/pages/sa/opendss</a></li>
        <li><span class="ref-num">[2]</span> IEEE. <em>IEEE 519-2022 — IEEE Recommended Practice and Requirements for Harmonic Control in Electric Power Systems</em>. IEEE Standards Association. <a href="https://standards.ieee.org" target="_blank" rel="noopener">standards.ieee.org</a></li>
        <li><span class="ref-num">[3]</span> LF Energy. <em>Fledge — Industrial Edge Framework for IoT and Smart Grid Operations</em>. Linux Foundation Energy. <a href="https://www.lfenergy.org" target="_blank" rel="noopener">lfenergy.org</a></li>
        <li><span class="ref-num">[4]</span> LF Energy. <em>OpenFMB — Open Field Message Bus for Symmetrical Grid Components</em>. Linux Foundation Energy. <a href="https://www.lfenergy.org" target="_blank" rel="noopener">lfenergy.org</a></li>
        <li><span class="ref-num">[5]</span> CIGRE. <em>Power Quality Mitigation Strategies in Distributed Generation Grids</em>. CIGRE Technical Brochure 812, Paris, 2023. <a href="https://www.cigre.org" target="_blank" rel="noopener">cigre.org</a></li>
        <li><span class="ref-num">[6]</span> World Bank ESMAP. <em>Isolated Solar Mini-Grids: Design Standards and Power Quality Requirements for Developing Nations</em>. ESMAP Technical Paper, Washington DC, 2022. <a href="https://esmap.org" target="_blank" rel="noopener">esmap.org</a></li>
        <li><span class="ref-num">[7]</span> EPRI. <em>Grid-IQ Harmonics Evaluation Module (OS-HEM) and Spectrogram Audits</em>. EPRI Product Catalogue. <a href="https://www.epri.com" target="_blank" rel="noopener">epri.com</a></li>
      </ul>
    </div>
  </section>

</main>

<!-- ═══════════════════════════════════════
     FOOTER
     ═══════════════════════════════════════ -->
<footer>
  <p>© 2026 <strong>Cottonspace / Dev Labs</strong> · sattal.cottonspace.com · Document ID: EMG-TECH-017 · Power Quality (PQ) Management in Decentralized Mini-Grids for South Asia and SSA</p>
</footer>

<!-- ═══════════════════════════════════════
     TAB SWITCHING SCRIPT
     ═══════════════════════════════════════ -->
<script>
  function switchTab(tabId) {
    document.querySelectorAll('.tab-btn').forEach(btn => {
      btn.classList.remove('active');
      btn.setAttribute('aria-selected', 'false');
    });
    document.querySelectorAll('.tab-content').forEach(content => {
      content.classList.remove('active');
    });
    const targetBtn = document.getElementById('tab-btn-' + tabId);
    const targetContent = document.getElementById('panel-' + tabId);
    if (targetBtn && targetContent) {
      targetBtn.classList.add('active');
      targetBtn.setAttribute('aria-selected', 'true');
      targetContent.classList.add('active');
    }
    
    // Update simple top nav links active class
    document.querySelectorAll('nav a').forEach(link => {
      link.classList.remove('active');
      if (link.getAttribute('onclick') && link.getAttribute('onclick').includes(tabId)) {
        link.classList.add('active');
      }
    });
  }

  // Animate readiness meters on load
  document.addEventListener('DOMContentLoaded', function () {
    const fills = document.querySelectorAll('.readiness-fill');
    fills.forEach(fill => {
      const targetWidth = fill.style.width;
      fill.style.width = '0';
      setTimeout(() => { fill.style.width = targetWidth; }, 300);
    });
  });
</script>

</body>
</html>
